# HVAC equipment health model card

## Score

The API returns a health score from 0 to 100. It starts with the Isolation Forest decision score, where higher means more normal. The score is inverted into a health reading and normalized per unit with that unit's 5th and 95th percentile raw scores, so each unit is judged against its own operating history.

The display tiers are fixed buckets: healthy at 90 and above, monitor at 70 to 89, warning at 50 to 69, and critical below 50. The tiers are presentation buckets, not labeled failure classes.

## Detectors

Isolation Forest is the primary detector, with contamination set to 0.05. The sensitivity check ran at 0.02, 0.05, and 0.10; every point flagged at 0.02 stays flagged at 0.05.

Local Outlier Factor is the independent cross-check. LOF and Isolation Forest agree on 91.3% of a 100,000-reading comparison sample.

## Features

The model uses 16 physics-derived features: COP, supply delta-T, refrigerant delta-T, load ratio, rolling 24-hour and 7-day summaries, weather context, and calendar fields. The feature set comes from three years of HVAC product development work at Rheem Manufacturing.

## Data

The training data is ASHRAE meter data. The scored set contains 2,876,400 hourly readings after filtering 4.18 million raw readings for rolling-history coverage. It covers 497 units with at least 90 days of meter coverage.

## Demo scenarios

`models/demo_readings.json` contains 12 complete historical feature rows regenerated by `scripts/curate_demo_readings.py`. The frontend score button draws from these rows so demo requests include rolling COP/load context and are scored against the source unit's own baseline.

## Finding

The top factor is `rolling_cop_std_24h`: 24-hour COP volatility. It is an intermittent-fault signature and outranks COP level itself in the SHAP summary.

## Limits

No failure labels exist in this data. The score reads anomaly structure, not time-to-failure or confirmed fault status. The LOF cross-check is the independent witness, not proof of correctness.

The fleet view is a static scored snapshot from `models/unit_baselines.joblib`, not live telemetry. Its cards are rank-relative bands for triage, not labeled fault classes.
